#// Generators 
genrou      31 " GBUS31     "  22.000 "1 " : #9 6.59 0.049 1.5 0.14 4.967213115 0 1.7995 1.7202 0.42517 1.037 0.24888 0.2135 0 0 
genrou      32 " GBUS32     "  22.000 "1 " : #9 5.7 0.032 1.5 0.032 4.972222222 0 1.7964 1.7064 0.38232 0.63072 0.27 0.21888 0 0 
genrou      33 " GBUS33     "  22.000 "1 " : #9 5.67 0.041 1.5 0.213 4.205882353 0 1.7816 1.7544 0.29648 1.1288 0.25432 0.2006 0 0 
genrou      34 " GBUS34     "  22.000 "1 " : #9 5.4 0.035 0.44 0.44 4.814814815 0 3.618 3.348 0.7128 0.8964 0.459 0.2916 0 0 
genrou      35 " GBUS35     "  22.000 "1 " : #9 7.3 0.032 0.4 0.055 4.833333333 0 1.8288 1.7352 0.36 0.58608 0.24408 0.16128 0 0 
genrou      36 " GBUS36     "  22.000 "1 " : #9 5.66 0.014 1.5 0.207 4.327868852 0 1.7995 1.7812 0.2989 1.1346 0.24705 0.19642 0 0 
genrou      37 " GBUS37     "  22.000 "1 " : #9 6.7 0.035 0.41 0.058 4.05 0 1.74 1.68 0.342 0.5466 0.2154 0.168 0 0 
genrou      38 " GBUS38     "  22.000 "1 " : #9 4.79 0.04 1.96 0.04 3.876404494 0 1.87434 1.8245 0.5073 0.52243 0.3382 0.26522 0 0 
genrou      39 " GBUS39     " 345.000 "1 " : #9 7.0 0.05 0.7 0.09 5 0 2 1.9 0.6 0.8 0.4 0.3 0 0 
#// Exciters 
esdc1a      31 " GBUS31     "  22.000 "1 " : #9  0.000000   6.200000   0.050000   0.000000   0.000000   1.000000   -1.000000   -0.633000  /
     0.405000   0.057000   0.500000   0.000000   3.036437   0.660000   4.048583   0.880000
esdc1a      32 " GBUS32     "  22.000 "1 " : #9  0.000000   5.000000   0.060000   0.000000   0.000000   1.000000   -1.000000   -0.019800  /
     0.500000   0.080000   1.000000   0.000000   2.342286   0.130000   3.123048   0.340000
esdc1a      33 " GBUS33     "  22.000 "1 " : #9  0.000000   5.000000   0.060000   0.000000   0.000000   1.000000   -1.000000   -0.052500  /
     0.500000   0.080000   1.000000   0.000000   2.868069   0.080000   3.824092   0.314000
esdc1a      34 " GBUS34     "  22.000 "1 " : #9  0.000000   40.000000   0.020000   0.000000   0.000000   10.000000   -10.000000   1.000000  /
     0.785000   0.030000   1.000000   0.000000   2.866492   0.670000   3.821990   0.910000
esdc1a      35 " GBUS35     "  22.000 "1 " : #9  0.000000   5.000000   0.020000   0.000000   0.000000   1.000000   -1.000000   -0.041900  /
     0.471000   0.075400   1.246000   0.000000   3.586801   0.064000   4.782401   0.251000
esdc1a      36 " GBUS36     "  22.000 "1 " : #9  0.000000   40.000000   0.020000   0.000000   0.000000   6.500000   -6.500000   1.000000  /
     0.730000   0.030000   1.000000   0.000000   2.801724   0.530000   3.735632   0.740000
esdc1a      37 " GBUS37     "  22.000 "1 " : #9  0.000000   5.000000   0.020000   0.000000   0.000000   1.000000   -1.000000   -0.047000  /
     0.528000   0.084500   1.260000   0.000000   3.191489   0.072000   4.255319   0.282000
esdc1a      38 " GBUS38     "  22.000 "1 " : #9  0.000000   40.000000   0.020000   0.000000   0.000000   10.500000   -10.500000   1.000000  /
     1.400000   0.030000   1.000000   0.000000   4.144737   0.600000   5.526316   0.900000
esdc1a      39 " GBUS39     " 345.000 "1 " : #9  500.000000   1.000000   500.000000   0.000000   0.000000   10.000000   -10.000000   1.000000  /
     500.000000   0.000000   500.000000   0.000000   3.750000   0.000000   5.000000   1.000000
#// Governors 
tgov1      31 " GBUS31     "  22.000 "1 " : #9 0.089338 0.55 1.2 0 13.25 54.0 1.598361 
tgov1      32 " GBUS32     "  22.000 "1 " : #9 0.191571 3.000000 1.200000 0.000000 0.000000 5.000000 1.388880
tgov1      33 " GBUS33     "  22.000 "1 " : #9 0.073899 0.42 1.2 0.0 2.02 10.0 1.470588 
tgov1      34 " GBUS34     "  22.000 "1 " : #9 0.072338 0.275 1.2 0.0 4.5 9.65 0.5555 
tgov1      35 " GBUS35     "  22.000 "1 " : #9 0.063710 3.000000 1.200000 0.000000 0.000000 50.000000 1.388880
tgov1      36 " GBUS36     "  22.000 "1 " : #9 0.084069 0.38 1.2 0.0 3.75 7.5 1.311475 
tgov1      37 " GBUS37     "  22.000 "1 " : #9 0.093110 3.000000 1.200000 0.000000 0.000000 3.000000 1.500000
tgov1      38 " GBUS38     "  22.000 "1 " : #9 0.04071 0.48 1.2 0.0 1.68 6.0 1.573034 
tgov1      39 " GBUS39     " 345.000 "1 " : #9 10.000000 100.000000 2000.000000 -999.000000 0.000000 100.000000 0.100000


regc_a               30 " GBUS30     "  22.00  "1 "  : #9 mva=480.0000  "lvplsw" 1.000000 "rrpwr" 0.400000 "brkpt" 0.800000 "zerox" 0.200000 "lvpl1"   1.2200 "vtmax"   1.1110 "lvpnt1" 0.800000 "lvpnt0" 0.400000 "qmin"  -1.3000 "accel" 0.7 /
 "tg" 0.080000 "tfltr" 0.016668 "iqrmax"   1.5000 "iqrmin"  -1.5000 "xe" 0.0

reec_a               30 " GBUS30     "  22.00  "1 "  : #9 "mvab" 480.0 "vdip" 0.500000 "vup"   1.1000 "trv" 0.016668 "dbd1" -0.001000 "dbd2" 0.001000 "kqv"   2.0000 "iqh1" 1.000000 "iql1" -1.000000 "vref0" 1.000000 /
 "iqfrz" 0.100000 "thld" 0.0 "thld2" 0.0 "tp" 0.050000 "qmax" 1.000000 "qmin" -1.000000 "vmax"   1.1000 "vmin" 0.500000 "kqp" 1.000000 "kqi" 0.333000 /
 "kvp" 0.200000 "kvi"   5.0000 "vref1" 0.0 "tiq" 0.080000 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax" 1.000000 "tpord" 0.016668 /
 "pfflag" 0.0 "vflag" 1.000000 "qflag" 1.000000 "pflag" 0.0 "pqflag" 0.0 "vq1" 0.0 "iq1" 1.000000 "vq2" 0.400000 "iq2" 1.000000 "vq3" 0.900000 /
 "iq3" 1.000000 "vq4"   1.2000 "iq4" 1.000000 "vp1" 0.0 "ip1" 1.000000 "vp2" 0.400000 "ip2" 1.000000 "vp3" 0.900000 "ip3" 1.000000 "vp4"   1.2000 /
 "ip4" 1.000000

repc_a               30 " GBUS30     "  22.00  "1 "  : #9 "mvab" 480.0 "tfltr" 0.050000 "kp" 0.040000 "ki"   8.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 1.000000 "vfrz" 0.900000 "rc" 0.0 "xc" 0.0 /
 "kc" 0.0 "vcmpflg" 1.000000 "emax" 0.050000 "emin" -0.050000 "dbd" 0.0 "qmax" 0.329000 "qmin" -0.329000 "kpg" 0.500000 "kig" 1.000000 "tp" 0.250000 /
 "fdbd1" -0.000600 "fdbd2" 0.000600 "femax"   999.00 "femin"  -999.00 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.700000 "ddn"  20.0000 "dup"  20.0000 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 1.0